IiIicHJvaiBVUkwgQ29uZmlndXJhdGlvbgoKVGhlIGB1cmxwYXR0ZXJuc2AgbGlzdCByb3V0ZXMg                       VVJMcyB0byB2aWV3cy4gRm9yIG1vcmUgaW5mb3JtYXRpb24gcGxlYXNlIHNlZToKICAgIGh0dHBz
Oi8vZG9jcy5kamFuZ29wcm9qZWN0LmNvbS9lbi8zLjIvdG9waWNzL2h0dHAvdXJscy8KRXhhbXBs                       ZXM6CkZ1bmN0aW9uIHZpZXdzCiAgICAxLiBBZGQgYW4gaW1wb3J0OiAgZnJvbSBteV9hcHAgaW1w
b3J0IHZpZXdzCiAgICAyLiBBZGQgYSBVUkwgdG8gdXJscGF0dGVybnM6ICBwYXRoKCcnLCB2aWV3                       cy5ob21lLCBuYW1lPSdob21lJykKQ2xhc3MtYmFzZWQgdmlld3MKICAgIDEuIEFkZCBhbiBpbXBv
cnQ6ICBmcm9tIG90aGVyX2FwcC52aWV3cyBpbXBvcnQgSG9tZQogICAgMi4gQWRkIGEgVVJMIHRv                       IHVybHBhdHRlcm5zOiAgcGF0aCgnJywgSG9tZS5hc192aWV3KCksIG5hbWU9J2hvbWUnKQpJbmNs
dWRpbmcgYW5vdGhlciBVUkxjb25mCiAgICAxLiBJbXBvcnQgdGhlIGluY2x1ZGUoKSBmdW5jdGlv
bjogZnJvbSBkamFuZ28udXJscyBpbXBvcnQgaW5jbHVkZSwgcGF0aAogICAgMi4gQWRkIGEgVVJM
IHRvIHVybHBhdHRlcm5zOiAgcGF0aCgnYmxvZy8nLCBpbmNsdWRlKCdibG9nLnVybHMnKSkKIiIi
CmZyb20gZGphbmdvLmNvbnRyaWIgaW1wb3J0IGFkbWluCmZyb20gZGphbmdvLnVybHMgaW1wb3J0
IHBhdGgsIGluY2x1ZGUKI2Zyb20gLiBpbXBvcnQgZmJhcmEKdXJscGF0dGVybnMgPSBbCiAgICBw
YXRoKCdhZG1pbi8nLCBhZG1pbi5zaXRlLnVybHMpLAogICAgcGF0aCgnJywgaW5jbHVkZShmInsx
fS51cmxzIikpCl0K
