IiIiCkRqYW5nbyBzZXR0aW5ncyBmb3IgcHJvaiBwcm9qZWN0LgoKR2VuZXJhdGVkIGJ5ICdkamFu
Z28tYWRtaW4gc3RhcnRwcm9qZWN0JyB1c2luZyBEamFuZ28gMy4yLjkuCgpGb3IgbW9yZSBpbmZv
cm1hdGlvbiBvbiB0aGlzIGZpbGUsIHNlZQpodHRwczovL2RvY3MuZGphbmdvcHJvamVjdC5jb20v                       ZW4vMy4yL3RvcGljcy9zZXR0aW5ncy8KCkZvciB0aGUgZnVsbCBsaXN0IG9mIHNldHRpbmdzIGFu
ZCB0aGVpciB2YWx1ZXMsIHNlZQpodHRwczovL2RvY3MuZGphbmdvcHJvamVjdC5jb20vZW4vMy4y
L3JlZi9zZXR0aW5ncy8KIiIiCgpmcm9tIHBhdGhsaWIgaW1wb3J0IFBhdGgKaW1wb3J0IG9zCiMg
QnVpbGQgcGF0aHMgaW5zaWRlIHRoZSBwcm9qZWN0IGxpa2UgdGhpczogQkFTRV9ESVIgLyAnc3Vi
ZGlyJy4KQkFTRV9ESVIgPSBQYXRoKF9fZmlsZV9fKS5yZXNvbHZlKCkucGFyZW50LnBhcmVudAoK                       CiMgUXVpY2stc3RhcnQgZGV2ZWxvcG1lbnQgc2V0dGluZ3MgLSB1bnN1aXRhYmxlIGZvciBwcm9k                       dWN0aW9uCiMgU2VlIGh0dHBzOi8vZG9jcy5kamFuZ29wcm9qZWN0LmNvbS9lbi8zLjIvaG93dG8v
ZGVwbG95bWVudC9jaGVja2xpc3QvCgojIFNFQ1VSSVRZIFdBUk5JTkc6IGtlZXAgdGhlIHNlY3Jl                       dCBrZXkgdXNlZCBpbiBwcm9kdWN0aW9uIHNlY3JldCEKU0VDUkVUX0tFWSA9ICdkamFuZ28taW5z                       ZWN1cmUtdTdybCs4c3d6JmV3Zyl1YSoyKSt2c3dmYWFrXyFqJTc1cTRxbXpuc3d6NGI5c2NrOWwn
CgojIFNFQ1VSSVRZIFdBUk5JTkc6IGRvbid0IHJ1biB3aXRoIGRlYnVnIHR1cm5lZCBvbiBpbiBw                       cm9kdWN0aW9uIQpERUJVRyA9IFRydWUKCkFMTE9XRURfSE9TVFMgPSBbXQoKCiMgQXBwbGljYXRp
b24gZGVmaW5pdGlvbgoKSU5TVEFMTEVEX0FQUFMgPSBbCiAgICAnZGphbmdvLmNvbnRyaWIuYWRt
aW4nLAogICAgJ2RqYW5nby5jb250cmliLmF1dGgnLAogICAgJ2RqYW5nby5jb250cmliLmNvbnRl
bnR0eXBlcycsCiAgICAnZGphbmdvLmNvbnRyaWIuc2Vzc2lvbnMnLAogICAgJ2RqYW5nby5jb250
cmliLm1lc3NhZ2VzJywKICAgICdkamFuZ28uY29udHJpYi5zdGF0aWNmaWxlcycsCiAgICAnezF9
JywKXQoKTUlERExFV0FSRSA9IFsKICAgICdkamFuZ28ubWlkZGxld2FyZS5zZWN1cml0eS5TZWN1
cml0eU1pZGRsZXdhcmUnLAogICAgJ2RqYW5nby5jb250cmliLnNlc3Npb25zLm1pZGRsZXdhcmUu
U2Vzc2lvbk1pZGRsZXdhcmUnLAogICAgJ2RqYW5nby5taWRkbGV3YXJlLmNvbW1vbi5Db21tb25N
aWRkbGV3YXJlJywKICAgICdkamFuZ28ubWlkZGxld2FyZS5jc3JmLkNzcmZWaWV3TWlkZGxld2Fy
ZScsCiAgICAnZGphbmdvLmNvbnRyaWIuYXV0aC5taWRkbGV3YXJlLkF1dGhlbnRpY2F0aW9uTWlk
ZGxld2FyZScsCiAgICAnZGphbmdvLmNvbnRyaWIubWVzc2FnZXMubWlkZGxld2FyZS5NZXNzYWdl
TWlkZGxld2FyZScsCiAgICAnZGphbmdvLm1pZGRsZXdhcmUuY2xpY2tqYWNraW5nLlhGcmFtZU9w
dGlvbnNNaWRkbGV3YXJlJywKXQoKUk9PVF9VUkxDT05GID0gJ3sxfS51cmxzJwoKVEVNUExBVEVT                       ID0gWwogICAgZGljdCgKICAgICAgICBCQUNLRU5EID0gJ2RqYW5nby50ZW1wbGF0ZS5iYWNrZW5k
cy5kamFuZ28uRGphbmdvVGVtcGxhdGVzJywKICAgICAgICBESVJTID0gW29zLnBhdGguam9pbihC
QVNFX0RJUiwgInRlbXBsYXRlcyIpXSwKICAgICAgICBBUFBfRElSUyA9IFRydWUsCiAgICAgICAg
T1BUSU9OUyA9ICBkaWN0KAogICAgICAgICAgICBjb250ZXh0X3Byb2Nlc3NvcnM9WwogICAgICAg
ICAgICAgICAgJ2RqYW5nby50ZW1wbGF0ZS5jb250ZXh0X3Byb2Nlc3NvcnMuZGVidWcnLAogICAg
ICAgICAgICAgICAgJ2RqYW5nby50ZW1wbGF0ZS5jb250ZXh0X3Byb2Nlc3NvcnMucmVxdWVzdCcs
CiAgICAgICAgICAgICAgICAnZGphbmdvLmNvbnRyaWIuYXV0aC5jb250ZXh0X3Byb2Nlc3NvcnMu
YXV0aCcsCiAgICAgICAgICAgICAgICAnZGphbmdvLmNvbnRyaWIubWVzc2FnZXMuY29udGV4dF9w
cm9jZXNzb3JzLm1lc3NhZ2VzJywKICAgICAgICAgICAgXSwKICAgICAgICAgICAgKSwKICAgICAg                       ICApLApdCgpXU0dJX0FQUExJQ0FUSU9OID0gInswfS53c2dpLmFwcGxpY2F0aW9uIgoKCiMgRGF0
YWJhc2UKIyBodHRwczovL2RvY3MuZGphbmdvcHJvamVjdC5jb20vZW4vMy4yL3JlZi9zZXR0aW5n
cy8jZGF0YWJhc2VzCgpEQVRBQkFTRVMgPSBkaWN0KAogICAgZGVmYXVsdCA9IGRpY3QoCiAgICAg
ICAgRU5HSU5FID0gJ2RqYW5nby5kYi5iYWNrZW5kcy5zcWxpdGUzJywKICAgICAgICBOQU1FID0g                       IEJBU0VfRElSIC8gJ2RiLnNxbGl0ZTMnLAogICAgKQopCgojIFBhc3N3b3JkIHZhbGlkYXRpb24K
IyBodHRwczovL2RvY3MuZGphbmdvcHJvamVjdC5jb20vZW4vMy4yL3JlZi9zZXR0aW5ncy8jYXV0                       aC1wYXNzd29yZC12YWxpZGF0b3JzCgpBVVRIX1BBU1NXT1JEX1ZBTElEQVRPUlMgPSBbCiAgICAg                       ICAgZGljdCgKICAgICAgICBOQU1FID0gJ2RqYW5nby5jb250cmliLmF1dGgucGFzc3dvcmRfdmFs                       aWRhdGlvbi5Vc2VyQXR0cmlidXRlU2ltaWxhcml0eVZhbGlkYXRvcicsCiAgICAgICAgKSwKICAg
ICAgICBkaWN0KAogICAgICAgIE5BTUUgPSAnZGphbmdvLmNvbnRyaWIuYXV0aC5wYXNzd29yZF92                       YWxpZGF0aW9uLk1pbmltdW1MZW5ndGhWYWxpZGF0b3InLAogICAgICAgICksCiAgICAgICAgZGlj                       dCgKICAgICAgICBOQU1FID0gJ2RqYW5nby5jb250cmliLmF1dGgucGFzc3dvcmRfdmFsaWRhdGlv                       bi5Db21tb25QYXNzd29yZFZhbGlkYXRvcicsCiAgICAgICAgKSwKICAgICAgICBkaWN0KAogICAg
ICAgIE5BTUUgPSAnZGphbmdvLmNvbnRyaWIuYXV0aC5wYXNzd29yZF92YWxpZGF0aW9uLk51bWVy                       aWNQYXNzd29yZFZhbGlkYXRvcicsCiAgICAgICAgKSwKXQoKCiMgSW50ZXJuYXRpb25hbGl6YXRp                       b24KIyBodHRwczovL2RvY3MuZGphbmdvcHJvamVjdC5jb20vZW4vMy4yL3RvcGljcy9pMThuLwoK                       TEFOR1VBR0VfQ09ERSA9ICdlbi11cycKClRJTUVfWk9ORSA9ICdVVEMnCgpVU0VfSTE4TiA9IFRy                       dWUKClVTRV9MMTBOID0gVHJ1ZQoKVVNFX1RaID0gVHJ1ZQoKCiMgU3RhdGljIGZpbGVzIChDU1Ms
IEphdmFTY3JpcHQsIEltYWdlcykKIyBodHRwczovL2RvY3MuZGphbmdvcHJvamVjdC5jb20vZW4v                       My4yL2hvd3RvL3N0YXRpYy1maWxlcy8KClNUQVRJQ19VUkwgPSAnL3N0YXRpYy8nCgojIERlZmF1
bHQgcHJpbWFyeSBrZXkgZmllbGQgdHlwZQojIGh0dHBzOi8vZG9jcy5kamFuZ29wcm9qZWN0LmNv
bS9lbi8zLjIvcmVmL3NldHRpbmdzLyNkZWZhdWx0LWF1dG8tZmllbGQKCkRFRkFVTFRfQVVUT19G
SUVMRCA9ICdkamFuZ28uZGIubW9kZWxzLkJpZ0F1dG9GaWVsZCcK
