ZnJvbSBkamFuZ28uc2hvcnRjdXRzIGltcG9ydCByZW5kZXIKZnJvbSBkamFuZ28uaHR0cCBpbXBv                       cnQgSHR0cFJlc3BvbnNlCiMgQ3JlYXRlIHlvdXIgdmlld3MgaGVyZS4KZGVmIGluZGV4KHJlcXVl                       c3QpOgogICAgcmV0dXJuIHJlbmRlcihyZXF1ZXN0LCAiaW5kZXguaHRtbCIsKQoKCgo=
